# Перевірка UPS Controller

Є два окремі рівні перевірки: програмні тести та компіляція, потім випробування з конкретною платою й UPS. Успішна збірка не підтверджує напруги входів, сумісність релейного модуля або тривалість натискання для вашого UPS.

## Програмна перевірка

Спільна логіка компілюється як звичайний C++11 без Arduino та Wi-Fi:

```bash
mkdir -p build
g++ -std=c++11 -Wall -Wextra -Werror -pedantic \
  -I libraries/UpsControl/src \
  tests/test_controller.cpp libraries/UpsControl/src/UpsController.cpp \
  -o build/test_controller
./build/test_controller
```

Повна збірка обох плат і ті самі тести:

```bash
bash tools/build.sh --install --test
```

На Windows за наявності `g++` у `PATH`:

```powershell
pwsh -File .\tools\build.ps1 -Install -Test
```

Тести перевіряють поведінку автомата: фільтрацію, одну спробу на цикл мережі, відсутність натискання при працюючому UPS, тайм-аут запуску, ручне утримання, порядок перезапуску, відхилення паралельних команд, ліміти повторних спроб та переповнення `millis()`.

Для запуску всіх native-тестів без збирання прошивок:

```bash
python3 tools/run_native_tests.py
```

Цей скрипт додає перевірку `Settings.cpp`: валідацію типів і меж, повноту збереженого файлу, основну та резервну копії налаштувань, помилки запису й відсутність паролів у відкритій JSON-відповіді. Використовується справжній ArduinoJson **6.21.6**, знайдений через `arduino-cli lib list --json`; Arduino/LittleFS замінені мінімальними тестовими адаптерами. Це перевірка програмної обробки файлів, а не фізичної стійкості flash до вимкнення живлення.

Для тестів лише Nano / спільного автомата без ArduinoJson:

```bash
python3 tools/run_native_tests.py --target nano
```

Workflow `.github/workflows/firmware.yml` виконує перевірки на GitHub-hosted runner та створює `.hex` і `.bin`. Реальний результат конкретного запуску дивіться у вкладці Actions; цей документ не замінює журнал виконання.

## Електрична перевірка без підключення до UPS

1. Від'єднайте COM–NO реле від штатної кнопки UPS. Перевірте відповідність живлення й рівнів вимогам [WIRING.md](WIRING.md).
2. Подайте на три входи відомі узгоджені рівні. Не залишайте їх непідключеними.
3. Увімкніть і перезапустіть контролер кілька разів. Контакт реле має залишатися розімкненим до обґрунтованої команди запуску. Перевірте також від'єднання USB і появу живлення релейного модуля раніше за живлення контролера.
4. Для ESP звірте стани входів у браузері; для Nano скористайтеся командою `?` у Serial. Увімкніть кожен вхід окремо.
5. Перевірте полярність реле й фактичну тривалість замикання осцилографом, логічним аналізатором або іншим придатним засобом. Звук реле не дає точної тривалості імпульсу.

## Перевірка алгоритму на імітованих входах

| Сценарій | Очікувана поведінка |
|---|---|
| STANDBY відсутній | Автоматичних натискань немає. |
| Коротка перешкода на STANDBY менше заданого фільтра | Новий цикл мережі не створюється. |
| STANDBY з'явився, ONLINE і BATTERY вимкнені | Після затримки та достовірного OFF — одне натискання на час `press_ms`. |
| ONLINE або BATTERY вже активний | Автостарт не натискає кнопку. |
| Короткі паузи миготіння індикатора | UPS не вважається вимкненим до повного `off_confirm_ms`. |
| Після імпульсу індикатор не з'явився | Через `verify_timeout_ms` — помилка запуску; у `on_mains` повтору немає. |
| Зникнення STANDBY під час автоматичного натискання | Реле відпускається; цикл скидається. |
| Повторна команда під час операції | Відмова `busy`, другого імпульсу немає. |
| Ручне вимкнення | Автоматика не вмикає UPS назад у тому самому циклі мережі. |
| Перезапуск UPS, вимкнення не підтверджене | Запуск після паузи не виконується. |
| Скасування під час імпульсу | Реле відпускається без очікування штатної тривалості; автоматика на утриманні. |
| `keep_on`, вичерпаний ліміт спроб | Нових автоматичних натискань немає до нового циклу або явної команди. |
| Програмний reboot ESP після виконаної спроби / ручного STOP | Стан циклу відновлюється, додаткового натискання немає. |
| Повне зникнення живлення контролера | Після ввімкнення застосовуються початкова перевірка входів і політика `auto_on_boot`. |

## Перевірка мережі та вебінтерфейсу

1. Після першого запуску доступні `UPS_wifi` / `1234567890` та `http://192.168.7.1`; вхід — `admin` / `1234567890`.
2. Перевірте сторінку з телефона й комп'ютера без інтернету. Вона не повинна потребувати зовнішніх шрифтів або скриптів.
3. У режимі AP + роутер перевірте доступ за AP-адресою та DHCP-адресою одночасно.
4. У режимі роутера перевірте, що AP залишається доступною під час підключення та вимикається через 10 с успішного зв'язку. Збережіть неправильний пароль: AP має залишитися доступною для виправлення налаштувань.
5. Після успішного з'єднання вимкніть роутер. UPS-автоматика повинна продовжувати роботу; резервна AP з'являється за налаштованою політикою.
6. Перевірте конфлікт LAN із `192.168.7.0/24`: контролер від'єднується від роутера, панель повідомляє про конфлікт, а `UPS_wifi` із заданою AP-адресою залишається доступною. Виправте підмережу роутера та збережіть ті самі мережеві параметри: підключення має бути запущене повторно.
7. Змініть налаштування та перезапустіть ESP. Перевірте збереження режиму, SSID, таймерів і полярності входів. Пароль роутера не має з'являтися у статусі, журналі чи відповіді `GET /api/config`.
8. Перевірте, що неправильний пароль панелі не дає виконувати команди, а POST без актуального `X-UPS-Token` відхиляється. Див. [API.md](API.md).
9. Під час натискання кнопки перевірте спробу зберегти налаштування, запустити сканування, reboot або OTA: конфліктні дії не повинні подовжувати імпульс.
10. Перевірте відхилення несумісних таймерів: `verify_timeout_ms <= off_confirm_ms` або `off_confirm_ms < indicator_filter_ms`. Невдале збереження не повинно змінювати чинну конфігурацію.
11. Перевірте, що після понад 24 подій журнал містить останні записи й очищається після reboot; час подій відлічується від запуску контролера.
12. Змініть пароль панелі й дані роутера, потім виконайте `network-reset` через локальний Serial, 115200 бод. Повинні повернутися автономна AP і стандартний пароль панелі, але налаштування UPS та ручне утримання поточного циклу мають зберегтися.
13. Зміна полярності входів має відхилятися, якщо у збереженій конфігурації обраний увімкнений автозапуск. Збережіть полярність разом із `auto_mode=disabled`, звірте показання, а потім окремим збереженням поверніть потрібний автоматичний режим.

## Оновлення через вебінтерфейс

Перевірте OTA файлом саме ESP8266 з цього репозиторію у стабільному стані UPS. Після успіху має змінитися версія та відновитися доступ до панелі. Неправильний формат або обірване завантаження не повинні викликати натискання реле. Для відновлення після невдалого оновлення залишається USB-прошивання.

## Перевірка з реальним UPS

Після стендових перевірок підключіть сухі контакти до кнопки. Спочатку перевірте без відповідального навантаження:

1. Достовірність ONLINE/BATTERY/STANDBY у всіх режимах UPS, зокрема при миготінні індикаторів.
2. Реальні дії від натискання заданої тривалості: увімкнення, вимкнення та холодний запуск, якщо він потрібний.
3. Зникнення мережі, перехід на батарею, вимкнення виходу та повернення мережі.
4. Ручне вимкнення за наявності мережі й утримання автоматики.
5. Резервне живлення контролера й відсутність циклу, коли його живлення залежить від ще вимкненого виходу UPS.

Занесіть у результат випробування модель UPS, версію плати/прошивки, джерело живлення контролера, виміряні рівні входів і прийняті тривалості кнопки. До такого випробування сумісність із конкретним UPS залишається непідтвердженою.
